> **WARNING:** THIS PROJECT WAS CREATED FOR PERSONAL USE ONLY AND IS NOT INTENDED TO BE REPRODUCED OR USED AS A REFERENCE FOR BUILDING A SIMILAR PROJECT. IT IS PUBLISHED HERE SOLELY FOR STORAGE AND ARCHIVING PURPOSES.

**Схема є в `img`.**

## Заряджання АКБ

При досягненні максимального заряду АКБ (99–100%+), BMS автоматично відключає АКБ для запобігання пошкодженню LiFePO4-комірок.

У цей час, коли АКБ буде відключена від мережі 24V, живлення БЖ для роботи МК, датчиків, драйверів і дисплея здійснюватиметься від зарядного пристрою, який у цей момент ще працюватиме.

Як тільки зарядний пристрій зафіксує відсутність струму заряджання (менше 5А або його повну відсутність), після затримки приблизно 5 секунд зарядний пристрій буде відключено, а BMS підключить АКБ до мережі 24V без перезавантаження МК.

Краще заряджати АКБ до максимального рівня заряду, щоб BMS правильно розраховувала SoC та не накопичувала похибку.

## BMS

Кожні 4 години МК перепідключається до BMS (по BLE).

DWP для підключення МК до BMS у BLE-пакетах: `AVANGARD`

## Інвертор

Після включення інвертора напруга на виході зростає від нуля до робочого значення приблизно за 1–2 секунди.

Якщо потрібна максимальна швидкість перемикання з мережі (0V) на інвертор, потрібно тримати інвертор у "гарячому" стані.

Для цього потрібно встановити параметр:

`INVERTER START DLY = 0s`

При цьому інвертор буде постійно готовий до роботи.

Недолік такого режиму — інвертор постійно споживає 24–30W (струм холостого ходу приблизно 1А). Через це АКБ буде часто підзаряджатися, оскільки зарядний пристрій у цей час відключений і робота інвертора є від АКБ.

Час перемикання з відключеної мережі на "гарячий" інвертор складається з:

* `0.02s` — затримка перед останнім переходом через нуль;
* `0.05–0.1s` — час роботи драйвера (перемикання електромеханічного реле).  

Цього часу достатньо, щоб такі електронні пристрої, як LCD-телевізор, монітор або ПК, встигли відключитися.

Навіть зменшення часу затримки після останнього переходу через нуль з `0.02s` до `0.003s` не вирішує цю проблему.

## МК

МК обран ESP32 (30 pins) так, як в нього є достатньо I/0 пінів та є BLE.

##### Перемикач на передній панелі

Білий перемикач на передній панелі — це спадок від версії `UPS_2`. Він не задіяний у роботі `UPS_3`.

## Біпер зумера

* **10 коротких сигналів** — перемикання на мережу.
* **10 довгих сигналів** — перемикання на інвертор.
* **5 коротких сигналів** — нагадування про низький рівень заряду АКБ.
* **20 довгих сигналів** — при включенні МК.
* **3 коротких сигнали іншим тоном** — підключення до BMS.
